## Störungsmeldungen

Störungs - Nummer Erklärung

    Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
    
```
Störungs-Nummer
```
```
Verursacher
Ursache/Problem
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
Kein Text in der Anzeige
```

* Grüne Lampen H11 und H12 auf rechter I/O-Platine leuchten nicht 

    Sicherung F21 defekt, oder L1 fehlt, oder Verbindungs-Stecker von linker HS-Platine aufrechter I/O - Platine defekt

    Sicherung F21 wechseln (siehe Aufkleber rechte I/O-Platine); Netzanschluss L1 prüfen (Klemme 19 auf linker HS-Platine) oder Verbindungsstecker
zwischen linker HS-Platine (Klemme 25) und rechter I/O-Platine (Klemme 30 und 32) prüfen;


```
Grüne Lampen H11 und H12 auf rechter I/O-Platine leuchten nicht.
```

* Flachbandkabel nicht ordnungsgemäß angesteckt oder defekt, Bedieneinheit oder rechte I/O-Platine defekt

    Flachbandkabel, Bedieneinheit oder rechte I/O-Platine austauschen, sonst Service verständigen;

```
2 schwarze Balken in der Anzeige
```

* kein EPROM vorhanden oder verkehrt eingesteckt oder Bedieneinheit defekt.

    richtigen EPROM auf Rückseite der Bedieneinheit einstecken (lt. Zeichnung auf dem Schutzblech der Bedieneinheit); falls EPROM verkehrteingesteckt war, muss das EPROM erneuert werden; Bedieneinheit austauschen; Service verständigen;

```
Anzeigebeleuchtung fehlt
```

* Flachbandkabel oder Bedieneinheit defekt

    Flachbandkabel oder Bedieneinheit austauschen

```
0001
```

* Sicherung F25 defekt

    Kurzschluss oder Überlastung durch Pumpen oder Mischer; Verbindungsleitung zwischen rechter I/O Platine und linker HS-Platine fehlerhaftElektriker verständigen; Kurzschluss beseitigen; defekte Pumpe od. Mischer austauschen; Sicherung F25 wechseln (siehe Aufkleber rechte I/O-Platine); Verbindungsleitung zwischen rechter I/O-Platine (Klemme 30 auf 32) und linker HS-Platine (Klemme 25) überprüfen; rechte I/O Platine tauschen sonst Service verständigen;

```
0002
```

* elektronischer Motorschutz Einschubschnecke ausgelöst

```
0003
```

* elektronischer Motorschutz Raumaustragung ausgelöst

```
0004
```

* elektronischer Motorschutz Ascheaustragung ausgelöst

```
0005
```

* Sicherheitsthermostat (STB)

    Übertemperatur am Heizkessel oder STB-Zuleitung defekt oder beim händisch Heizen überhitzt
    
    Kessel unter 90°C abkühlen lassen, beim STB (an der Kesselrückseite) die Schutzkappe abnehmen und den Knopf eindrücken; Schaltpunkt (100°C) des STB überprüfen; 
    
    STB-Zuleitung durch Elektriker überprüfen lassen; im Stückgut-Betrieb mit Gebläse kann auch Sicherung F24 defekt sein;
    
    Service verständigen und rechte I/O-Platine tauschen; ( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )

```
0006
```

* Rücklaufzeit überschritten

    Sperriger Teil konnte auch durch mehrmaliges Rückwärts-fahren ( Rücklaufzeit max.1min) der Schnecke nicht weiter transportiert werden, oder Endschalter-Deckel defekt 
    
    sperrigen Teil oder zu großes bzw. verunreinigtes Hackgut (Steine etc.) aus der Fallstufe entfernen;
    
    Endschalter-Deckel (Anschlussklemmen und Kabel) durch Elektriker überprüfen oder austauschen lassen, sonst Service verständigen

```
0007
```

* Endschalter Deckel offen,zuerst erscheint eine Meldung, nach 10sek. kommt die Störung

    Sperriger Teil konnte auch durch eine Rückwärtsfahrt der Schnecke nicht weitertransportiert werden oder Endschalter-Deckel defekt od. Parameter Kesseltyp falsch
    
    sperrigen Teil aus der Fallstufe entfernen, oder Endschalter-Deckel (Anschlussklemmen und Kabel) durch Elektriker überprüfen oder austauschen lassen, sonst Service verständigen und rechte I/O-Platine tauschen. ( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende derStörungsbeschreibung ) Weiters Parameter Z1 (Kesseltyp) überprüfen und gegebenenfalls richtig stellen.

```
0008
```

* Brennraum überfüllt, zuerst erscheint eine Meldung, nach 30min. kommt die Störung

    Materialüberfüllung im Brennraum (seit 30min), Zündung defekt (siehe auch Nummer 0010) oder Brennmaterial zu feucht, zuviel Asche/Schlacke im Brennraum oder Endschalter-Vergaser defekt

    Brennraum (Hackgut) von Hand entleeren; Zündung und Ascheaustragung im Handbetrieb (Wahlschalter auf Hand) überprüfen; die Führung zumEndschalter auf Leichgängigkeit überprüfen, oder Endschalter (Anschlussklemmen und Kabel) durch Elektriker überprüfen bzw. austauschen lassen;
    
    Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )

```
0009
```

Brandschutzklappe öffnet nicht
```

* Endschalter-BSK wurde innerhalb 3 min nicht betätigt; sperriger Teil unter BSK-Klappe; Endschalter- oder Motor-BSK defekt; event.Sicherung F23 defekt; Verbindungsleitung zwischen rechter I/O-Platine und linker HS-Platine fehlerhaft;

    Funktion der Brandschutzklappe im Handbetrieb (Nr.5) überprüfen und event. sperrigen Teil unter BSK-Klappe entfernen; Endschalter Brandschutzklappe durch Elektriker prüfen lassen (Kontakt muß geschlossen sein); Verbindungsleitung zwischen rechter I/O-Platine (Klemme 34) und linker HS-Platine (Klemme 23) überprüfen; Sicherung F23 (für BSK-Motor und Zündung) überprüfen, sollte die Zündung im Handbetrieb funktionieren

    ist die Sicherung nicht defekt und es muß der Brandschutzklappenmotor getauscht werden;
    
    Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )

    Überlastung des Motors ev. durch Fremdkörper oder elektronischer Motorschutz falsch eingestellt

    Fremdkörper beseitigen, in Wahlschalterstellung Hand Nr.2, 3 oder 4, mit + oder - Taste die jeweilige Schnecke vor oder zurückfahren, oder abgenützte Schneckengänge erneuern; elektronischen Motorschutz (Parameter R1a bzw. R2a bzw. Q9a) überprüfen; bei Ascheaustragung kann es auch von der Schwergängigkeit der Kesselputzeinrichtung oder der automatischen Flugascheaustragung kommen; Elektriker bzw. Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )

    Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0010
```
```
Zündzeit überschritten
```
```
die Rauchgastemperatur ist innerhalb der Zündversuchszeit (Parameter P11) nicht um den eingestellten Wert ( Parameter P5) angestiegen; kein oder zu feuchtes Brennmaterial vorhanden; zuviel Asche/Schlacke im Brennraum; Zündung defekt; Rauchgasfühler steckt nicht im Rauchrohr;
```
```
Brennmaterial kontrollieren und das Zündgerät in Wahlschalter Hand prüfen ob es noch heiß bläst; von Elektriker die Zündungs-Kl
```
```
emmstellen und
```
```
Leitung überprüfen lassen; Montage des Rauchgasfühlers und Klemmstellen (Oxidation der Fühlerenden) überprüfen; Ascheaustragung
```
```
im
```
```
Handbetrieb überprüfen; Service verständigen;
```
```
0011
```
```
minimale Rauchgastemperatur unterschritten
```
```
Im Leistungsbrand sinkt die Rauchgastemperatur für die eingestellte Zeit (Nr.K8) unter den eingestellten Wert (Nr.K7).
```
```
kein oder zu feuchtes Brennmaterial vorhanden oder zu viel Asche oder zu viel Schlacke im Brennraum; Problem beseitigen, Funkti
```
```
on der Motore und
```
```
des Gebläses und der Entaschung im Handbetrieb überprüfen (Wahlschalter auf Hand) oder Brennkammer reinigen
```
```
0012
```
```
Initiator Entaschung
```
```
Ascheaustragung kann die eingestellten Umdrehungen (Nr.Q5 od. Q8) innerhalb von 150 Sekunden nicht erreichen. Initiator defekt, Abstand Initiator-Nocke zu groß. (Werkseinstellung 4mm)
```
```
siehe auch Seite 5 (Ascheaustragung / Wartung / Störung); Funktion der Ascheaustragung im Handbetrieb (Nr.1) überprüfen (die In
```
```
itiator-Anzeige
```
```
muss von 10 mal auf 9 mal usw. herunterzählen); vom Elektriker Klemmen und Leitung prüfen lassen und den Initiator prüfen; Init
```
```
iatorkabel von
```
```
Klemme Nr.63 abklemmen und dazwischen ein Multimeter klemmen, in Wahlschalterstellung Hand Nr.2 mit der Taste +/- die Initiator
```
```
-Nocke zum
```
```
Initiator drehen (Initiator ein, Initiatorlampe leuchtet), Multimeter muss ca.21mA anzeigen und dann die Initiator-Nocke vom In
```
```
itiator weg drehen
```
```
(Initiator aus, Initiatorlampe leuchtet nicht), Multimeter muss ca.1,7mA anzeigen; Initiator tauschen oder Service verständigen
```
```
;
```
```
nur bei HSV70S-100S - siehe: kurzzeitiger Notbetrieb bei HSV70S, 80S, 100S "kein Hardware-Test - Initiator" am Ende der Störun
```
```
gsbeschreibung
```
```
0013
```
```
Überstrom Einschubschnecke
```
```
0014
```
```
Überstrom Raumaustragung
```
```
0015
```
```
Überstrom Aschenaustragung
```
```
0016
```
```
Rauchgasfühler falsch angeschlossen
```
```
Fühler falsch angeschlossen (kann nur bei Inbetriebnahme vorkommen) oder HS-Platine defekt
```
```
Fühler durch Elektriker auf Anschlusspolarität überprüfen; Rauchgasfühler oder linke HS-Platine austauschen;
```
```
0017
```
```
Rauchgasfühler Unterbrechung
```
```
Fühler nicht angeschlossen oder Leitungsunterbrechung
```
```
Fühler anklemmen; Leitung und Klemmstellen kontrollieren; Fühler od. linke HS-Platine tauschen;
```
```
0018
```
```
Kesselfühler Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
Leitungen bzw. Fühler lt. Widerstandswertetabelle (siehe K
```
```
apitel Installateur-Einstellungen) durch Elektriker überprüfen lassen.
```
```
0019
```
```
Kesselfühler Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
Fühler anschließen; Leitung und Klemmstellen kontrollieren; den defekten Fühler (Stecker auf der rechten I/O-Platine) mit einem
```
```
anderen Fühler
```
```
tauschen, kommt eine andere Störung ist der Fühler zu erneuern, kommt die selbe Störung ist die rechte-I/O Platine auszutausche
```
```
n;
```
```
0020
```
```
Boilerfühler 1 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0021
```
```
Boilerfühler 1 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0022
```
```
Boilerfühler 2 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0023
```
```
Boilerfühler 2 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0024
```
```
Rücklauffühler Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0025
```
```
Rücklauffühler Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung oder Fühler nicht vorhanden.
```
```
0026
```
```
Außenfühler Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0027
```
```
Außenfühler Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0028
```
```
Vorlauffühler HK1 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0029
```
```
Vorlauffühler HK1 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0030
```
```
Vorlauffühler HK2 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0031
```
```
Vorlauffühler HK2 Unterbrechung
```
```
Sperriger Teil im Schneckenkanal oder Schneckegänge sind abgenützt. Unterbrechung im Fühler oder in der Leitung
```
```
Fremdkörper beseitigen, in WS-Hand Nr.2, 3 oder 4, mit + oder - Taste die jeweilige Schnecke vor oder zurück fahren (Motorstro
```
```
manzeige
```
```
kontrollieren); eventuell abgenützte Schneckengänge erneuern; bei Ascheaustragung auch Kesselputzeinrichtung und Flugascheaustr
```
```
agung auf
```
```
Leichtgängigkeit prüfen; Fühler anschließen; Leitung und Klemmstellen kontrollieren bzw. die Parametrierung in der Installationsebene überprüfen;Fühler oder Leitung lt. Widerstandswerte (Kapitel Installateur-Einstellungen) durch Elektriker überprüfen lassen;den Stecker des als defekt angezeigten Fühlers (auf der rechten I/O-Platine) mit einem anderen Fühler-Stecker tauschen, kommt
```
```
eine andere
```
```
Störung ist der Fühler defekt und zu erneuern, kommt die selbe Störung ist die rechte I/O-Platine auszutauschen bzw. der Servi
```
```
ce zu verständigen;
```
```
diese Störung kann durch drücken der ENTER-Taste überbrückt werden, jedoch blinkt die Störungsanzeige um den Kunden an die Repa
```
```
ratur zu
```
```
erinnern;
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0032
```
```
Fernbedienung HK1 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
0033
```
```
Fernbedienung HK1 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
0034
```
```
Fernbedienung HK2 Kurzschluss
```
```
Bei Kurzschluss in der Fernbedienung oder in der Leitung
```
```
0035
```
```
Fernbedienung HK2 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
0036
```
```
Rücklaufanhebtemperatur nicht erreicht Rücklaufanhebungspumpe defekt, zu klein, au
```
```
f
```
```
Stufe 1 gestellt. Die ersten 2mal kommt eine Warnung, beim 3mal schaltet die Anlage aus, Fehler muss behoben werden.
```
```
richtige Rücklauf-Fühlerposition überprüfen (siehe Heizungsschema); Pumpe austauschen oder größere Pumpe verwenden bzw. auf grö
```
```
ßte Stufe
```
```
schalten; Rücklaufmischer-Funktion überprüfen (wenn vorhanden); Installateur verständigen;ACHTUNG: beeinträchtigt Kessellebensdauer!
```
```
0037
```
```
Brandschutzklappe schließt nicht
```
```
BSK nicht richtig angeschlossen, Fallschacht verstopft , Klappenmotor klemmt, Klappen-Motor oder -Endschalter defekt
```
```
BSK richtig anschließen (nur bei Inbetriebnahme), evt. seitl. Deckel der Fallstufe entfernen und diese entleeren und BSK im Han
```
```
dbetrieb testen; durch
```
```
Elektriker den BSK-Motor überprüfen bzw. austauschen lassen; Service verständigen und rechte I/O-Platine tauschen;( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
0038
```
```
Anlage zu lange auf Lambda-Stop
```
```
Kontaktfehler der Lambdasonde oder Sicherung F30 oder Lambda-Sonde defekt.
```
```
Lambda-Sonde sehr stark verschmutzt (reinigen), anschließend im Handbetrieb Nr.34 eine Funktionskontrolle durchführen; durch El
```
```
ektriker
```
```
Klemmstellen und Stecker kontrollieren lassen; Sicherung F30 tauschen; Lambda-Sonde austauschen; die Anlage kann überbrückungsw
```
```
eise in der
```
```
Installateur-Einstellungen Nr.D4 auf `ohne Lambda ́ parametriert werden bis die Lambda-Sonde getauscht ist;
```
```
0039
```
```
Batterie leer, bitte tauschen
```
```
Puffer-Batterie für Datum/Uhrzeit wird leer
```
```
Batterie unbedingt während des Betriebes tauschen (
```
```
kein Verlust von Datum/Uhrzeit); wird die Batterie im ausgeschaltetem Zustand gewechselt,
```
```
muss das Datum/Uhrzeit neu eingegeben werden, die Parametrierung geht dabei nicht verloren; auf guten Kontakt des Batteriehalte
```
```
rs achten;
```
```
0040
```
```
Lambda-Sonde defekt
```
```
Kontaktfehler der Lambdasonde oder Sicherung F30 oder Lambda-Sonde defekt.
```
```
diese Störung kann nur nach einem Lambdasonden-Test (Hand Nr.34) oder einer Kalibrierung (Hand Nr.60) auftreten; siehe Nr.0038
```
```
0042
```
```
Unterdruck zu kleinzuerst erscheint die Meldung,nach 3 Minuten kommt Störung
```
```
Die Drehzahlregelung des Saugzugs erreicht den gewünschten Kesselunterdruck nicht.
```
```
Unterdruckmessdose oder Saugzuggebläse defekt; Unterdruckschlauch und Kesselröhrchen durchblasen (siehe Seite 3); Klemmstellen,
```
```
Leitungen
```
```
und Stecker kontrollieren;
```
```
0043
```
```
maximale Füllzeit überschritten
```
```
kein Pelletstransport
```
```
Pelletstransport aus dem Lagerraum überprüfen: kontrollieren ob sich ge
```
```
nügend Pellets im Lagerraum befinden; den Wartungsdeckel an der
```
```
Raumschnecke abschrauben und überprüfen ob sich die Schnecke und die Motorwelle drehen und Pellets gefördert werden; eventuell
```
```
überprüfen ob
```
```
es zu einer Brückenbildungim Lagerraum gekommen ist;
```
```
0044
```
```
Pufferfühler 1 / FremdwärmefühlerKurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0045
```
```
Pufferfühler 1 / FremdwärmefühlerUnterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0046
```
```
Initiator Rostüberwachungnur bei HSV70S, 80S, 100S
```
```
Nach einer Ascheaustragung konnte der Rost nicht geschlossen werden. Rost offen (Fremdkörper), Kesselputzeinrichtung steckt (verteert), Initiator-Rostüberwachung defekt, Abstand Initiator zu groß (Werkseinstellung 2mm)
```
```
siehe Seite 5 (Ascheaustragung / Wartung / Störung); Funktion der Ascheaustragung bzw. der Rostüberwachung im Handbetrieb (Nr.1
```
```
) überprüfen;
```
```
konnte der Rost nicht schließen (Fremdkörper im Rost); steckt die Kesselputz-Einrichtung; ist der Initiator-Rostüberwachung def
```
```
ekt (siehe Initiator-
```
```
Prüfung Störung Nr.12, jedoch mit Klemme Nr.97); ist Abstand Initiator-Nocke richtig (Werkseinstellung 2mm); bei HSV70S-100S si
```
```
ehe: kurzzeitiger
```
```
Notbetrieb bei HSV70S, 80S, 100S "kein Hardware-Test - Initiator" am Ende der Störungsbeschreibung
```
```
0047
```
```
Pufferfühler 2 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0048
```
```
Pufferfühler 2 Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0062
```
```
GSM-Modul nicht angeschlossen
```
```
Unterbrechung der Flachbandkabelverbindung, des GSM-Verbindungskabels oder der Netzzuleitung
```
```
Flachband- bzw. GSM-Kabelverbindung prüfen und gegebenenfalls tauschen; Netzzuleitung (230VAC) zum GSM-Modul überprüfen; GSM-Mo
```
```
dul
```
```
austauschen
```
```
0063
```
```
GSM-Modul, Fehler im Modul
```
```
interne Verbindung zwischen GSM-Steuermodul und GSM-Sendemodul defekt
```
```
bei Kurzschluss: Klemmstellen überprüfen; der Widerstandsbereich der Fernbedienung muss in Stellung "Uhr" zwischen 3340 Ohm undsiehe Nr.0020 bis 0031Verbindung kontrollieren sonst GSM-Modul austauschen
```
```
3626 Ohm
```
```
liegen (Raumtemperatur zwischen 5°C und 25°C);bei Unterbrechung: Fernbedienung anschließen; Leitung und Klemmstellen kontrollieren bzw. die Parametrierung Nr.A6 (bzw. A16, A
```
```
26, A36, A46,
```
```
A56) in den Installateur-Einstellungen überprüfen; sonst die Fernbedienung oder die rechte I/O-Platine (bzw- HK-Modul) austausc
```
```
hen bzw.
```
```
den Service verständigen;diese Störung kann durch drücken der ENTER-Taste überbrückt werden, jedoch blinkt die Störungsanzeige um den Kunden an die Repa
```
```
ratur zu
```
```
erinnern; siehe Nr.0020 bis 0031
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0064
```
```
GSM-Modul, keine SIM-Karte
```
```
im GSM-Sendemodul befindet sich keine SIM-Karte oder PIN-Abfrage nicht deaktiviert
```
```
SIM-Karte einsetzen bzw. PIN-Abfrage deaktivieren
```
```
0065
```
```
GSM-Modul, kein Empfang
```
```
GSM-Modul konnte SMS nicht senden weil da
```
```
s
```
```
Guthaben auf der SIM-Karte aufgebraucht ist oder keine Verbindung zum Netzbetreiber hergestellt werden konnte
```
```
Guthaben der SIM-Karte prüfen und gegebenenfalls aufladen bzw. gesperrte SIM-Karte vom Netzbetreiber freischalten lassen; GSM-E
```
```
mpfang mit
```
```
Handy vom gleichen Netzbetreiber prüfen und eventuell Antenne besser positionieren bzw. Antenne nach außen verlängern;
```
```
0066
```
```
GSM-Modul Software falsche Version
```
```
die Eprom-Version im GSM-Steuermodul und in der Kesselbedieneinheit passen nicht zusammen
```
```
zusammenpassende Eprom-Versionen einbauen oder GSM-Modul austauschen
```
```
0067
```
```
Fehler Parametersatz,Parameter prüfen
```
```
internen Fehler im Parameterspeicher aufgetreten
```
```
Paramtereinstellungen überprüfen und richtig stellen, bei erneutem Fehler Kesselbedieneinheit austauschen
```
```
0080
```
```
Übertemperatur Brennstofflager
```
```
Temperatur im Brennstofflagerraum zu hoch. beim Ansprechen der Warneinrichtung ist der Brennst
```
```
offlagerraum auf diverse Erwärmungen zu kontrollieren und gegebenenfalls weitere Maßnahmen
```
```
zu treffen (Feuerwehr verständigen)
```
```
0081
```
```
Fühler TÜB Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0082
```
```
Fühler TÜB Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0083
```
```
Übertemperatur Einschubschnecke
```
```
Temperatur an der Einschubschnecke zu hoch, weil Kessel oder Rauchrohr verschmutz
```
```
t
```
```
ist oder ein Rückbrand erfolgte
```
```
den Kessel und das Rauchrohr auf Verschmutzung überprüfen und gegebenenfalls reinigen; bei einem Rückbrand ist die Dichtheit de
```
```
r
```
```
Brandschutzklappe zu überprüfen; b
```
```
ei HSV70S, 80S, 100S
```
```
den Schlauch an der Unterdruckdose abziehen und das Kesselröhrchen mit dem Mund
```
```
durchblasen bzw. Saugzugventillator überprüfen;
```
```
0084
```
```
Fühler ETÜ Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
0085
```
```
Fühler ETÜ Unterbrechung
```
```
Unterbrechung im Fühler oder in der Leitung
```
```
0086
```
```
TÜB Fühler in Installateurebene D21 aktivieren
```
```
TÜB Fühler angeschlossen jedoch nicht parametriert.
```
```
wird ein TÜB-Fühler angeschlossen ist dieser auch in der Installatuerebene (D21) zu parametrieren;
```
```
0090
```
```
I/O-Platine falsche Version
```
```
die eingebaute EPROM-Version und die I/O-Platine sind nicht kompatibel
```
```
I/O-Platine der Version I/O 24.0 (mit blauem Aufkleber) einbauen
```
```
0100
```
```
Datenübertragung zumHeizkreismodul 1
```
```
keine Verbindung zum Heizkreismodul 1
```
```
Adressschalter am Heizkreismodul auf "1" stellen; Busverdrahtung und Netzanschluss am Hei
```
```
zkreismodul 1 prüfen; Heizkreismodul 1 austauschen
```
```
0101
```
```
ADC-Fehler auf Heizkreismodul 1
```
```
Temperaturmessung am Heizkreismodul 1
```
```
Heizkreismodul 1 austauschen
```
```
0102
```
```
Nulld.-Fehler Heizkreismodul 1
```
```
Ansteuerung Ausgänge im Heizkreismodul 1 defekt
```
```
Heizkreismodul 1 austauschen
```
```
0103
```
```
Boilerfühler 3 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0104
```
```
Boilerfühler 3 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0105
```
```
Boilerfühler 4 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0106
```
```
Boilerfühler 4 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0107
```
```
Vorlauffühler 3 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0108
```
```
Vorlauffühler 3 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0109
```
```
Vorlauffühler 4 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0110
```
```
Vorlauffühler 4 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0111
```
```
Fernbedienung HK3 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0112
```
```
Fernbedienung HK3 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031siehe Nr.0020 bis 0031 siehe Nr.0020 bis 0031
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0113
```
```
Fernbedienung HK4 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0114
```
```
Fernbedienung HK4 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0120
```
```
Datenübertragung zumHeizkreismodul 2
```
```
keine Verbindung zum Heizkreismodul 2
```
```
Adressschalter am Heizkreismodul auf "2" stellen; Busverdrahtung und Netzanschluss am Hei
```
```
zkreismodul 2 prüfen; Heizkreismodul 2 austauschen
```
```
0121
```
```
ADC-Fehler auf Heizkreismodul 2
```
```
Temperaturmessung am Heizkreismodul 2 defekt
```
```
Heizkreismodul 2 austauschen
```
```
0122
```
```
Nulld.-Fehler Heizkreismodul 2
```
```
Ansteuerung Ausgänge im Heizkreismodul 2 defekt
```
```
Heizkreismodul 2 austauschen
```
```
0123
```
```
Boilerfühler 5 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0124
```
```
Boilerfühler 5 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0125
```
```
Boilerfühler 6 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0126
```
```
Boilerfühler 6 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0127
```
```
Vorlauffühler 5 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0128
```
```
Vorlauffühler 5 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0129
```
```
Vorlauffühler 6 Kurzschluss
```
```
Kurzschluss im Fühler oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0130
```
```
Vorlauffühler 6 Unterbrechung
```
```
Fühler nicht angeschlossen oder Fühler-Unterbrechung
```
```
siehe Nr.0020 bis 0031
```
```
0131
```
```
Fernbedienung HK5 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0132
```
```
Fernbedienung HK5 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0133
```
```
Fernbedienung HK6 Kurzschluss
```
```
Kurzschluss in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0134
```
```
Fernbedienung HK6 Unterbrechung
```
```
Unterbrechung in der Fernbedienung oder in der Leitung
```
```
siehe Nr.0020 bis 0031
```
```
0200
```
```
Software falsche Version
```
```
Kesselbedieneinheit und dig.Fernbedienungen haben nicht die gleiche Softwareversion
```
```
Kesselbedieneinheit und digitale Fernbedienungen mit gleicher Softwareversion (gleiche EPROM-Version) ausstatten
```
```
0201
```
```
kein Kesselmodul od. CAN unterbrochen keine Busverbindung zum Kessel
```
```
keine Kesselbedieneinheit parametriert; Spannungsversorg
```
```
ung am Kessel prüfen; Busverdrahtung prüfen oder digitale Fernbedienung austauschen
```
```
0202
```
```
gleiche Modulkonfiguration bereits am Bus
```
```
dig.Fernbedienungen sind auf gleichen Heizkreis eingestellt
```
```
den Parameter Z2 auf der digitalen Fernbedienung richtig stellen
```
```
0211
```
```
Digitale Fernbedienung 1 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK1
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0212
```
```
Digitale Fernbedienung 2 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK2
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0213
```
```
Digitale Fernbedienung 3 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK3
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0214
```
```
Digitale Fernbedienung 4 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK4
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
0215
```
```
Digitale Fernbedienung 5 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK5
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
0216
```
```
Digitale Fernbedienung 6 nicht angeschlossen
```
```
keine Verbindung zur digitalen Fernbedienung HK6
```
```
Parameter Z2 prüfen; Busverdrahtung prüfen; digitale Fernbedienung austauschen
```
```
4000
```
```
Sicherung digitale Eingänge defekt
```
```
Sicherung F24 defekt, Kurzschluss bei digitalen Eingänge.
```
```
Kurzschluss durch Elektriker beseitigen: STB, Endschalter Deckel, Endschalter Vergaser, Initiator Ascheaustragung, Endschalter
```
```
Brandschutzklappe
```
```
bzw. Füllstandsmelder; Sicherung F24 wechseln (siehe Aufkleber rechte Plexiglasabdeckung); sonst Service verständigen;
```
```
4002
```
```
I/O-Platine Sicherung F23 defekt
```
```
Sicherung F23 defekt, Kurzschluss oder Überlastung bei Zündgerät, Brandschutzklappe oder Pelletssaugturbine
```
```
Kurzschluss durch Elektriker beseitigen: Zündgerät (Gebläse, Heizung), Brandschutzklappe oder Pelletssaugturbine überprüfen; Si
```
```
cherung F23
```
```
wechseln (siehe Aufkleber rechte Plexiglasabdeckung); sonst Service verständigen;
```
```
5000..5007 Elektronik
```
```
--------------
```
```
Service verständigen; linke Hauptstrom-Platine austauschen
```
```
5010
```
```
Hauptstrom-Platine Sicherung F30 defekt
```
```
Sicherung F30 defekt, Kurzschluss oder Überlast bei Lambda-Sondenheizung
```
```
Kurzschluss durch Elektriker beseitigen: Lambda-Sondenheizung, Sicherung F30 wechseln (siehe Aufkleber linke Plexiglasabdeckung
```
```
);
```
```
sonst Service verständigen;
```
```
5021
```
```
Phasenfolge Netzzuleitung falsch
```
```
die Phasen L1/L2/L3 sind in der Reihenfolge vertauscht
```
```
Elektriker verständigen und Phasenfolge richtig stellen (Phase L2 mit L3 der Netzzuleitung vertauschen); danach muss im Handbet
```
```
rieb unbedingt die
```
```
Drehrichtung der Einschubschnecke, Raumaustragungsschnecke sowie Ascheaustragung(en) überprüft werden!
```
```
5040 oder
```
```
5046
```
```
Netzrelais schaltet nicht
```
```
L1, L2 und L3 werden für die Versorgung der Drehstrommotorausgänge nicht durchgeschaltet, Netzrelais kann nicht eingeschaltet werden, Hauptstromplatine defekt
```
```
Elektriker verständigen! Verbindungsleitung zwischen rechte I/O- u. linke Hauptstromplatine prüfen (230VAC zwischen Klemme 24
```
```
u. 26, linke Plati
```
```
n
```
```
unterhalb vom Netzrelais). Verbindung zwischen Klemme 24 u. 33 muss vorhanden sein (sonst Netzrelais defekt), sonst Service ve
```
```
rständigen, linke
```
```
Hauptstrom-Platine austauschen.(kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
5041
```
```
L2 und L3 fehlen bei der Netzzuleitung
```
```
Unterspannung bei L2 und L3. Ausfall der Stromversorgung Sicherung im Zählerkasten defekt.
```
```
5042
```
```
Kombination Fehler 5040 u. 5043
```
```
siehe Fehler 5040 und 5043
```
```
5043
```
```
L3 fehlt bei der Netzzuleitung
```
```
Unterspannung oder Ausfall von L3 der Netzzuleitung
```
```
5044
```
```
Kombination Fehler 5040 u. 5045
```
```
siehe Fehler 5040 und 5045
```
```
5045
```
```
L2 fehlt bei der Netzzuleitung
```
```
Unterspannung oder Ausfall von L2 der Netzzuleitung, Hauptstromplatine defekt
```
```
Netzzuleitung und Absicherung der Netzzuleitung durch Elektriker überprüfen. sonst Service verständigen, linke Hauptstrom-Plati
```
```
ne austauschen.
```
```
( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" Seite 28 unten)
```
```
5100..5107 Elektronik
```
```
--------------
```
```
5110..5117 Elektronik
```
```
--------------
```
```
5120..5127 Elektronik
```
```
--------------
```
```
5130
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11, F12 und F13 defekt
```
```
5131
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F12 und F13 defekt
```
```
5132
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11 u. F13 defekt
```
```
5133
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F13 defekt
```
```
5134
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11 und F12 defekt
```
```
5135
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F12 defekt
```
```
5136
```
```
Einschubmotor läuft nicht
```
```
Motorkabel oder Sicherung F11 defekt
```
```
5140
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14, F15 und F16 defekt
```
```
5141
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F15 und F16 defekt
```
```
5142
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14 u. F16 defekt
```
```
5143
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F16 defekt
```
```
5144
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14 und F15 defekt
```
```
5145
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F15 defekt
```
```
Service verständigen; linke HS-Platine austauschenentsprechende Sicherungen überprüfen und eventuell wechseln (siehe Aufkleber) oder Motorkabel überprüfen;den Stecker des als defekt angezeigten Motors ( auf der HS - Platine) mit einem anderen Motor-Stecker tauschen, kommt eine and
```
```
ere Störung ist
```
```
der Motor oder die Leitung zu erneuern, kommt die selbe Störung ist die linke HS - Platine auszutauschen bzw. der Service zu ve
```
```
rständigen.
```
```
Netzzuleitung und Absicherung der Netzzuleitung durch Elektriker überprüfen. sonst Service verständigen, linke Hauptstrom-Plati( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
ne austauschen.
```
```
( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

```
Zur Störungsbehebung unbedingt Hauptschalter ausschalten!
```
```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
5146
```
```
Raumaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F14 defekt
```
```
5150
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17, F18 und F19 defekt
```
```
5151
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F18 und F19
```
```
5152
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17 u. F19
```
```
5153
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F19 defekt
```
```
5154
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17 und F18 defekt
```
```
5155
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F18 defekt
```
```
5156
```
```
Ascheaustragungsmotor läuft nicht
```
```
Motorkabel oder Sicherung F17 defekt
```
```
5160..5167 Elektronik
```
```
--------------
```
```
5170..5177 Elektronik
```
```
--------------
```
```
5180..5187 Elektronik
```
```
--------------
```
```
5200..5207 Elektronik
```
```
--------------
```
```
5210..5217 Elektronik
```
```
--------------
```
```
5220..5227 Elektronik
```
```
--------------
```
```
5230..5237 Einschubmotor läuft nicht
```
```
Sicherungen F11, F12 und F13 defekt, L1 des Motoranschlusskabelist nicht angeschlossen, Nulleiter ist nicht mit dem Motor-Sternpunkt verbunden, HS-Platine(Elektronik) defekt
```
```
5240..5247 Raumaustragungsmotor läuft nicht
```
```
Sicherungen F14, F15 und F16 defekt, L1 des Motoranschlusskabelist nicht angeschlossen, Nulleiter ist nicht mit dem Motor-Sternpunkt verbunden, HS-Platine(Elektronik) defekt
```
```
5250..5257 Ascheaustragungsmotor läuft nicht
```
```
Sicherungen F17, F18 und F19 defekt, L1 des Motoranschlusskabelist nicht angeschlossen, Nulleiter ist nicht mit dem Motor-Sternpunkt verbunden, HS-Platine(Elektronik) defekt
```
```
5300
```
```
Primärluftgebläse läuft nicht oder läuft dauernd
```
```
5301
```
```
Rücklaufanhebepumpe läuft nicht oder läuft dauernd
```
```
5302
```
```
Primärluftgebläse oder Rücklaufanhebepumpe läuft nicht oder läuft dauernd
```
```
5304
```
```
Saugzuggebläse läuft nicht oder läuft dauernd (bei HSV 70S, 80S, 100S)
```
```
Kurzschluss bei Saugzuggebläse oder Sicherung F40 defekt oder Verbindung zum Saugzuggebläse unterbrochen oder HS-Erweiterungsplatine defekt oder Parameter Kesseltyp falsch
```
```
bei aufgesteckter HS-Erweiterungsplatine die Sicherung F40 wechseln (siehe Aufkleber) oder Verbindung zum Gebläse herstellen; H
```
```
S-
```
```
Erweiterungsplatine tauschen; (kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung) bz
```
```
w. Parameter Z1
```
```
(Kesseltyp) überprüfen und richtig stellen;
```
```
6000
```
```
Fehler Datenübertragung
```
```
Fehler in der Software (Treiber)
```
```
Service verständigen
```
```
6001
```
```
Datenübertragung zu allen Platinen defekt
```
```
Flachbandkabelverbindung oder Platinen defekt
```
```
Service verständigen; Flachbandkabelverbindung, Bedieneinheit, rechte I/O-Platine (incl. Busconverter für SM-Modul wenn vorhand
```
```
en) oder linke HS-
```
```
Platinen (vordere und hintere bei HSV70S-100S) tauschen
```
```
Kurzschluss bei Primärluftgebläse oder Rücklaufanhebepumpe, Sicherung F10 defekt oder Verbindung zum Gebläse/zur Pumpe unterbrochen oder HS-Platine defekt
```
```
Service verständigen; linke HS-Platine austauschenKurzschluss bei Primärluftgebläse oder Rücklaufanhebepumpe entfernen; Sicherung F10 überprüfen und eventuell wechseln (siehe Au
```
```
fkleber);
```
```
Verbindung zum Motor herstellen; kann der Fehler dadurch nicht behoben werden oder läuft das Gebläse bzw. die Pumpe dauernd, is
```
```
t die linke HS-
```
```
Entsprechende Sicherungen überprüfen und eventuell wechseln (siehe Aufkleber) oder Motorkabel überprüfen.Den Stecker des als defekt angezeigten Motors ( auf der HS - Platine) mit einem anderen Motor-Stecker tauschen, kommt eine andPlatine zu tauschen bzw. der Service zu verständigen; (kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung)
```
```
ere Störung ist
```
```
der Motor oder die Leitung zu erneuern, kommt die selbe Störung ist die linke HS-Platine auszutauschen bzw. der Service zu vers
```
```
tändigen;
```
```
( kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung )entsprechende Sicherungen überprüfen und eventuell wechseln (siehe Aufkleber); L1 des Motorkabels überprüfen;Nulleiter am Motor-Sternpunkt bzw. an der Nulleiterschiene anschließen (unbedingt 5-adriges Kabel verwenden!);den Stecker des als defekt angezeigten Motors (auf der linken HS - Platine) mit einem anderen Motor-Stecker tauschen, kommt ein
```
```
e andere Störung
```
```
ist der Motor oder die Leitung zu erneuern, kommt die selbe Störung ist die linke HS-Platine auszutauschen bzw. der Service zu
```
```
verständigen;
```
```
(kurzzeitiger Notbetrieb möglich, siehe "kein Hardware-Test" am Ende der Störungsbeschreibung)
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
St

örungsmeldungen


## SStörungsmeldungentörungsmeldungen

Störungs - Nummer Erklärung

Zur Störungsbehebung unbedingt Hauptschalter ausschalten!

```
Störungs-Numme
```
```
r
```
```
Verursacher
```
```
Ursache/Problem
```
```
Lösung
```
```
(nach Behebung der Störung ENTER-Taste drücken)
```
```
6002
```
```
Datenübertragung zur linken HS-Platine Sicherung F20 oder linke HS-Platine defekt,
```
```
oder Flachbandkabelverbindung oder Bedieneinheit defekt
```
```
ist die Sicherung F20 defekt (grüne Lampe H2 auf linker HS-Platine leuchtet nicht), dann neue Sicherung einsetzen, sonst linke
```
```
HS-Platine,
```
```
Flachbandkabel oder Bedieneinheit tauschen; war die Sicherung F20 defekt bzw. nach HS-Platinentausch sofort die Lambdasondenhei
```
```
zung in
```
```
Wahlschalter Hand Nr.34 mit Messgerät prüfen dh. die + Taste drücken und zwischen Klemme 16 und 17 die Spannung (Soll 5 - 12 VA
```
```
C) und die
```
```
Stromaufnahme (Soll 1,0 - 3 A AC) messen; ist der Wert unter 5 VAC oder über 4 A AC ist die Lambdasonde defekt und muss getausc
```
```
ht werden; die
```
```
Anlage kann Überbrückungsweise in der Installateur-Einstellungen Nr.D4 auf " ohne Lambda" parametriert werden bis die Sonde get
```
```
auscht ist;
```
```
6003
```
```
Datenübertragung zur unteren (teilbestückten) HS-Platinenur bei HSV70S, 80S, 100S
```
```
Flachbandkabelverbindung oder untere (teilbestückten) HS-Platine defekt
```
```
Service verständigen; untere (teilbestückte) linke HS-Platine austauschen
```
```
6004
```
```
Datenübertragung zur SM-Platine
```
```
Busconverter Platinen, rechte I/O-Platine oder SM-Platine defekt; Buskabel zum SM-Modul unterbrochen; Stromversorgung SM-Modul unterbrochen
```
```
Service verständigen; Busconverter Platinen (auf der rechten I/O-Platine oder auf dem SM-Platine) tauschen; Buskabel zum SM-Mod
```
```
ul überprüfen;
```
```
Stromversorgung des SM-Moduls überprüfen
```
```
6101
```
```
Software-Version rechte I/O-Platine falsch
```
```
rechte I/O-Platine ist zur verwendeten Software nicht kompatibel
```
```
Service verständigen, I/O-Platine austauschen
```
```
6102
```
```
Software-Version linke HS-Platine falsch linke HS-Platine ist zur verwendeten Software
```
```
nicht kompatibel
```
```
Anlagenkonfiguration überprüfen (Parameter Z1 - einphasige oder dreiphasige Ausführung); Service verständigen; HS-Platine austa
```
```
uschen
```
```
6103
```
```
Software-Version der unteren (teilbestückten) HS-Platine falschnur bei HSV70S, 80S, 100S
```
```
teilbestückte HS-Platine ist zur verwendeten Software nicht kompatibel
```
```
Service verständigen; teilbestückte HS-Platine austauschen
```
```
6104
```
```
Software-Version SM-Platine falsch
```
```
SM-Platine ist zur verwendeten Software nicht kompatibel
```
```
Service verständigen; SM-Platine austauschen
```
```
6200-6207 L3 erkannt, Kesseltype prüfen
```
```
an einem oder mehreren Motorabgängen ist die Phase L3 belegt obwohl eine einphasig Anlage parametriert wurde
```
```
Anlagenkonfiguration überprüfen (Parameter Z1 - einphasige oder dreiphasige Ausführung), bei einphasiger Ausführung darf an der
```
```
HS-Platine
```
```
(Klemmen 9,12,15) nichts angeschlossen werden; Service verständigen; HS-Platine austauschen
```
```
9999
```
```
Elektronik
```
```
Fehler in der Software (Treiber)
```
```
Service verständigen
```
```
0000
```
```
Fehlerpuffer initialisiert
```
```
kein Problem, nur für Protokollzwecke
```
```
1000
```
```
Neustart der Hardware
```
```
kein Problem, nur für Protokollzwecke
```
```
kurzzeitiger Notbetrieb "kein Hardware-Test"
```
```
:Sollte der Fehler eindeutig auf einen Defekt auf der Platine zurückzuführen sein, das heißt die angeschlossenen Komponenten funktionieren einwan
```
```
dfrei, dann kann die Steuerung im kurzzeitigem Notbetrieb
```
```
(bis der Service eintrifft) ohne Hardware-Test betrieben werden.
```
```
1.
```
```
Die Steuerung mittels seitlichem Hauptschalter ausschalten.
```
```
2.
```
```
Die linke untere "Leer"-Taste gedrückt halten, während der Hauptschalter wieder eingeschaltet wird. In der vierten Zeile des
```
```
Display ́s erscheint die Meldung "keine Hardware-Test". Sobald diese Meldung zu lesen ist kann die Taste losgelassen werden und die Steuerung führt k
```
```
einen Selbsttest mehr durch (aber nur bis zur nächsten Stromunterbrechung).Weiters müssen die
```
```
defekten Komponenten im Handbetrieb auf ihre richtige Funktion überprüft werden, um weitere Schäden ausschließen zu können! kurzzeitiger Notbetrieb "kein Hardware-Test - Initiator" bei HSV70S, 80S, 100S für die Störungen Nr.12 und Nr.46
```
```
:
```
```
Sollte der Fehler nicht behebbar sein, kann bei geschlossenem Rost ein Notbetrieb (bis der Service eintrifft) aktiviert werden.1. in Wahlschalterstellung Hand Nr.2 (Störung mit "Enter"quitieren) und mit der + bzw. - Taste kontrollieren das der Rost geschlo
```
```
ssen ist.
```
2. die linke untere "Leer"-Taste kurz drücken ("keine Hardware-Test-Initiator") die Anlage geht auf "Notbetrieb" und führt ab jet

```
zt 48 Stunden keinen Initiatortest und keine Entaschung mehr durch.
```
```
Die Anzeige "Notbetrieb" steht blinkend am Display und zählt von 48 Stunden nach unten. Nach der Reparatur unbedingt Hauptschal
```
```
ter aus- und wieder einschalten - Notbetrieb wird beendet und Rostüberwachung ist wieder aktiv.
```
```
keine Maßnahmen erforderlich; tritt diese Meldung sehr häufig auf ist der Elektriker zu verständigen (sehr viele Stromausfälle,
```
```
schlechte Klemmstelle
```
```
in der Netzzuleitung, Verbindungen zw. HS und I/O-Platine sowie sämtliche Flachbandkabelverbindungen überprüfen)
```
```
Nach Fehlerbehebung ENTER- Taste drücken !Bei nicht behebarer Störung ist ein Stückholzbetrieb möglich
```
```
St
```
```
örungsmeldungen
```

HARGASSNER Hackgut-Pellets-Heizung

## VVerbrennungsstörung Nr. 0029erbrennungsstörung Nr. 0029

```
mögliche Ursachen:
```
- Zwischenbehälter leer......................................... defekter Füllstandsmelder (falsche oder zu wenig Saugzeiten bei RAS)
- Brückenbildung im Zwischenbehälter.................. Fremdkörper od. zuviel Staub im Zwischenbehälter
- Einschubmotor läuft retour................................... Einschubmotor defekt (Kondensator)
- Brennraum überfüllt............................................ Zündung defekt
    Um die Ursache festzustellen bzw. beheben zu können, müssen Sie wie folgt vorgehen:
    1.
    2.

```
3.
```
```
a.
```
```
b.
```
```
c.
```
```
Brennkammer überfüllt :
```
```
Ihre Pelletsanlage ist mit einer automatischen Verbrennungsüberwachung mittels Lambdasonde ausgestattet.
Eine Verbrennungsstörung liegt vor wenn der CO²-Wert länger als 5min (Service-Par.Nr.S5) unter 5% (Service-
Par.Nr. S4) liegt dh. entweder keine Pellets gefördert werden oder die Zündung des Brennmaterials
fehlgeschlagen hat. Es wird die "Störung Nr.0029 Verbrennungsstörung" angezeigt.
```
```
Bei Direktschnecken den Wartungsdeckel der Raumschnecke öffnen. Wenn das Übergangsstück leer ist,
in der Wahlschalterstellung Hand Nr.7a die Füllstandsmeldung (leer/voll) sowie am Füllstandsmelder selbst
die orange Leuchtdiode wie folgt überprüfen: wird am Display "voll" angezeigt und am Füllstandsmelder ist
kein oranges Licht erkennbar, so ist der Füllstandsmelder defekt, abgesteckt oder das Kabel ist
unterbrochen(Steckersitz überprüfen, Klemme 14 und 15 kontrollieren, Kabel optisch auf Beschädigungen etc. prüfen). Ist
kein Fehler feststellbar muss der Füllstandsmelder getauscht werden. Nach der Störungsbehebung müssen
die Raumschnecke und die Einschubschnecke neu befüllt werden (siehe Punkt c. "Füllen").
Es sind Pellets im Zwischenbehälter, die Einschubschnecke, der Kettenantrieb und die Zellradschleuse
drehen sich, aber es werden keine Pellets gefördert:
Die Pellets fallen aufgrund eines Fremdkörpers oder einer extrem hohen Staubablagerung im
Zwischenbehälter nicht nach. Den oberen Deckel abschrauben und die Pellets von Hand entleeren. Den
event. vorhandenen Fremdkörper entfernen bzw. bei extrem hohen Staubablagerungen muss die Pellets-
Qualität mit dem Pellets-Lieferanten abgeklärt werden. Dann müssen der Zwischenbehälter und die
Einschubschnecke neu befüllt werden (siehe Punkt c "Füllen").
Füllen:in Wahlschalterstellung HAND Nr. 7 bzw. Nr.7a die automatische Pelletsförderung mit der +Taste
starten, Pellets werden automatisch in den Zwischenbehälter gefördert bis er voll ist. Dann in
Wahlschalterstellung HAND Nr. 4 (Einschubschnecke) die +Taste solange gedrückt halten bis die Pellets
auf das Kontrollblech fallen (bei vollkommen leerer Schnecke dauert es ca. 3min) Dann auf
Wahlschalterstellung "Auto" schalten und die Pelletsanlage starten.
```
```
Wurde der Fehler behoben oder kein Fehler gefunden, in Wahlschalterstellung "Auto", die
Störung mit "ENTER" quittieren oder die Anlage kurz stromlos schalten.
ACHTUNG: Die Prüfung Nr.2 muss durchgeführt werden sonst startet die Heizung nicht!
```
```
In Wahlschalterstellung HAND Nr.4 solange die +Taste drücken, bis die Einschubschnecke startet (gleichzeitig
öffnet auch der Schieberost) und kontrollieren, ob Pellets gefördert werden.
```
```
Aschenlade entnehmen und Kontrollblech einschieben.
Die Störungsanzeige durch drücken der "Enter" Taste bestätigen (Anzeige blinkt). In Wahlschalterstellung
HAND Nr.2 solange die +Taste drücken, bis der Schieberost komplett geöffnet ist. Dann kontrollieren sie,
ob die Brennkammer mit Pellets überfüllt war, wenn ja, dann weiter mit Punkt "Brennkammer überfüllt".
```
```
Pellets werden gefördert:
```
```
keine Pelletsförderung:
Überprüfen Sie ob Pellets im Zwischenbehälter sind:
Bei Sauganlagen durch klopfen auf den Zwischenbehälter (oder mit einer Taschenlampe durch die
Schaulöcher am Deckel). Es sind keine Pellets im Zwischenbehälter: Füllstandsmelder auf seine Funktion
(voll = Licht leuchtet, leer = Licht ist aus) überprüfen. Es müssen der Zwischenbehälter und die
Einschubschnecke neu befüllt werden (siehe Punkt c. "Füllen").
```
```
In Wahlschalterstellung "Auto" die Pelletsanlage starten und den Einschubmotor (Kettenantrieb) überprüfen
ob er immer nach vor dreht. Dreht der Antrieb zeitweise auch zurück, so hat der Einschubmotor eine
Funktionsstörung und muss bei nächster Gelegenheit getauscht werden.
```
```
Das grüne Zündgebläse aus der Halterung herausziehen (Klemmschraube lockern) und in
Wahlschalterstellung HAND Nr. 8 durch drücken der +Taste die Zündung überprüfen, ob sie läuft (sonst
Zündung erneuern) bzw. überprüfen, ob heiße Luft ausströmt ( sonst Heizelement der Zündung erneuern).
```
40 HARGASSNER Hackgut-Pellets-Heizung

Verbrennungsstörung

